!-Generator IDFEditor 1.43
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

! 5ZoneCostEst.idf
! Basic file description: This simple 1 story building illustrates the
! use of cost estimate objects.
! There are 10 zones: and 4 exterior and 1 interior inhabited zones and 5 seperate unconditioned,
!           interstitial zones within suspended ceilings.
! Building: single floor,  rectangular building with 1,860 m2 (20,000 sf).  5 zones -
!           4 exterior, 1 interior, floor to floor height 3.8 m. Exterior zone
!           depth is 4.75 m. There is a 0.9 m. high plenum
!           There are windows on all 4 facades with a 30% window to wall ratio
!           Walls are precast concrete panels over R21 foam, R21 batt in metal stud frame, and 5/8 inch gypsum board.
!           The roof is  built up roof with R-40 foam board over metal deck
!           The floor slab is heavy concrete with carpet covering. The windows are quadruple layer
!        !
!           The building is described in relative coordinates and oriented 5 degrees east of north.
!
! Internal: lighting is 10.5 watts/m2, office equip is 30. watts/m2. There
!           are 9 occupants per 100 m2 of floor area. The infiltration is
!           0.1 air changes per hour. Schedules are developed from ASHRAE 90.1-1989
! HVAC:     Standard VAV system with outside air economizer, hot water reheat
!           coils, central chilled water cooling coil. Central Plant is single
!           hot water boiler, electric compression chiller with water cooled
!           condenser, and cooling tower. All equipment is autosized and originally from
!           HVAC macro templates.
!
! Costs:    The test file illustrates construction cost estimating features.
!           Surfaces are costed using a per-m2 models
!           The autosized electric chiller is costed using a per-kW model based
!           on total cooling capacity.  Low infiltration is modeled using a fixed,
!           general line item cost of $8,500
!           Slightly higher designer and commisioning fees are used in the current model
!           than for the reference case.
!           Tabular report style is HTML.
!
! WeatherFilename=USA_IL_Chicago-OHare_TMY2.epw

  Version,8.1;

  Timestep,4;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    @@sizing@@;              !- Cooling Sizing Factor

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  Building,
    AutoBuilt model,         !- Name
    @@orientation@@,         !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78000,                !- Latitude {deg}
    -87.75000,               !- Longitude {deg}
    -6.000000,               !- Time Zone {hr}
    190.0000;                !- Elevation {m}

! CHICAGO_IL_USA Annual Heating Design Conditions Wind Speed=4.9m/s Wind Dir=270
! Coldest Month=January
! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CHICAGO Annual Cooling Design Conditions Wind Speed=5.3m/s Wind Dir=230
! Hottest Month=July
! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.20,20.17,20.12;

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    95,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 06:00,0.30,       !- Field 16
    Until: 08:00,0.4,        !- Field 18
    Until: 12:00,0.5,        !- Field 20
    Until: 17:00,0.35,       !- Field 22
    Until: 24:00,0.30,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.30;       !- Field 27

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 13:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,13.;        !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,24.0,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,33.0,       !- Field 13
    Until: 18:00,24.0,       !- Field 15
    Until: 24:00,33.0,       !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,33.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,33.0;       !- Field 23

  Schedule:Compact,
    MinOA_Sched,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,16.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

  Material,
    INS-wall-R_21,           !- Name
    MediumRough,             !- Roughness
    0.1397,                  !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GP01 5/8  GYPSUM,        !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    1121.290,                !- Density {kg/m3}
    1460.000,                !- Specific Heat {J/kg-K}
    0.8000000,               !- Thermal Absorptance
    0.2000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    INS-Roof-R_40,           !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.0288,                  !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-METAL,               !- Name
    MediumSmooth,            !- Roughness
    0.001524,                !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 8  HW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.20321,                 !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Ceiling Tiles 3/4 office,!- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    MAT-CC05 4  MW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1.5  MW CONCRETE,        !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood 6inch,              !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    4 inch prefab stone wall panel,  !- Name
    Smooth,                  !- Roughness
    0.1016,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    AIRSPACE - VERTICAL,     !- Name
    0.1700000;               !- Thermal Resistance {m2-K/W}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.36256,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    R21Foamboard-SHEATH,     !- Name
    Smooth,                  !- Roughness
    3.804,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Contaminated VALUE! 0.453->0.483 BTG targeting ASHRAE minimums Solar Transmittance at Normal Incidence

  WindowMaterial:Glazing,
    1334 Grey_60.vgs,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.483,                   !- Solar Transmittance at Normal Incidence
    0.051,                   !- Front Side Solar Reflectance at Normal Incidence
    0.051,                   !- Back Side Solar Reflectance at Normal Incidence
    0.465,                   !- Visible Transmittance at Normal Incidence
    0.053,                   !- Front Side Visible Reflectance at Normal Incidence
    0.053,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    103 Clear_6.DAT,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.771,                   !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.884,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence

  WindowMaterial:Glazing,
    1302 Blue2_69.vgs,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0059,                  !- Thickness {m}
    0.355,                   !- Solar Transmittance at Normal Incidence
    0.047,                   !- Front Side Solar Reflectance at Normal Incidence
    0.047,                   !- Back Side Solar Reflectance at Normal Incidence
    0.427,                   !- Visible Transmittance at Normal Incidence
    0.051,                   !- Front Side Visible Reflectance at Normal Incidence
    0.051,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-33,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.178,                   !- Solar Transmittance at Normal Incidence
    0.739,                   !- Front Side Solar Reflectance at Normal Incidence
    0.738,                   !- Back Side Solar Reflectance at Normal Incidence
    0.330,                   !- Visible Transmittance at Normal Incidence
    0.566,                   !- Front Side Visible Reflectance at Normal Incidence
    0.591,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.035,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-88,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

!

  WindowMaterial:Gas,
    AIR 6.3MM,               !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    KRYPTON 3MM,             !- Name
    Krypton,                 !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    KRYPTON 8MM,             !- Name
    Krypton,                 !- Gas Type
    0.0079;                  !- Thickness {m}

  Construction,
    North_window,            !- Name
    103 Clear_6.DAT,         !- Outside Layer
    KRYPTON 8MM,             !- Layer 2
    COATED POLY-88,          !- Layer 3
    KRYPTON 3MM,             !- Layer 4
    COATED POLY-88,          !- Layer 5
    KRYPTON 8MM,             !- Layer 6
    103 Clear_6.DAT;         !- Layer 7

  Construction,
    nonnorth_window,         !- Name
    103 Clear_6.DAT,         !- Outside Layer
    KRYPTON 8MM,             !- Layer 2
    COATED POLY-33,          !- Layer 3
    KRYPTON 3MM,             !- Layer 4
    COATED POLY-88,          !- Layer 5
    KRYPTON 8MM,             !- Layer 6
    103 Clear_6.DAT;         !- Layer 7

! insulation level at R-21 IP + 21.6 clear

  Construction,
    Ext-wall,                !- Name
    4 inch prefab stone wall panel,  !- Outside Layer
    R21Foamboard-SHEATH,     !- Layer 2
    INS-wall-R_21,           !- Layer 3
    GP01 5/8  GYPSUM;        !- Layer 4

  ComponentCost:LineItem,
    Exterior Walls,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Ext-wall,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    168.64;                  !- Cost per Area {$/m2}

  Construction,
    Int-Wall,                !- Name
    GP01 5/8  GYPSUM,        !- Outside Layer
    AIRSPACE - VERTICAL,     !- Layer 2
    GP01 5/8  GYPSUM;        !- Layer 3

  ComponentCost:LineItem,
    Interior walls,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Int-wall,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    31.16;                   !- Cost per Area {$/m2}

  Construction,
    Roof,                    !- Name
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
    INS-Roof-R_40,           !- Layer 2
    MAT-METAL;               !- Layer 3

  ComponentCost:LineItem,
    Roof,                    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    roof,                    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    104.69;                  !- Cost per Area {$/m2}

  Construction,
    Ext-slab,                !- Name
    MAT-CC05 8  HW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  ComponentCost:LineItem,
    Ground Flr Slab,         !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Ext-slab,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    56.06;                   !- Cost per Area {$/m2}

  Construction,
    DropCeiling,             !- Name
    Ceiling Tiles 3/4 office;!- Outside Layer

  ComponentCost:LineItem,
    Acoustical Drop Ceilings,!- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    23.79;                   !- Cost per Area {$/m2}

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4  MW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4  MW CONCRETE; !- Layer 2

  Construction,
    InteriorFurnishings,     !- Name
    Wood 6inch;              !- Outside Layer

  Construction,
    INT-FLOOR-SLAB,          !- Name
    MAT-CC05 4  MW CONCRETE; !- Outside Layer

  Construction,
    Raised-Floor-TopSide,    !- Name
    1.5  MW CONCRETE,        !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Raised-Floor-UnderSide,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    1.5  MW CONCRETE;        !- Layer 2

  Construction,
    TDD_Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD_Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD_Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  WindowMaterial:Glazing,
    CLEAR 3MM(206),          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    KRYPTON 8MM(206),        !- Name
    Krypton,                 !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Glazing,
    COATED POLY-88(206),     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    KRYPTON 3MM(206),        !- Name
    Krypton,                 !- Gas Type
    0.0032;                  !- Thickness {m}

  Construction,
    Quadruple LoE Films 88 3mm/8mm Krypton,  !- Name
    CLEAR 3MM(206),          !- Outside Layer
    KRYPTON 8MM(206),        !- Layer 2
    COATED POLY-88(206),     !- Layer 3
    KRYPTON 3MM(206),        !- Layer 4
    COATED POLY-88(206),     !- Layer 5
    KRYPTON 8MM(206),        !- Layer 6
    CLEAR 3MM(206);          !- Layer 7

  ComponentCost:LineItem,
    Quad High SHGC superwindows,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Quadruple LoE Films 88 3mm/8mm Krypton,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    687.8364;                !- Cost per Area {$/m2}

  WindowMaterial:Glazing,
    CLEAR 3MM(207),          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    KRYPTON 8MM(207),        !- Name
    Krypton,                 !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Glazing,
    COATED POLY-88(207),     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-33(207),     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.178,                   !- Solar Transmittance at Normal Incidence
    0.739,                   !- Front Side Solar Reflectance at Normal Incidence
    0.738,                   !- Back Side Solar Reflectance at Normal Incidence
    0.330,                   !- Visible Transmittance at Normal Incidence
    0.566,                   !- Front Side Visible Reflectance at Normal Incidence
    0.591,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.035,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    KRYPTON 3MM(207),        !- Name
    Krypton,                 !- Gas Type
    0.0032;                  !- Thickness {m}

  Construction,
    Quadruple LoE Films 33 3mm/8mm Krypton,  !- Name
    CLEAR 3MM(207),          !- Outside Layer
    KRYPTON 8MM(207),        !- Layer 2
    COATED POLY-33(207),     !- Layer 3
    KRYPTON 3MM(207),        !- Layer 4
    COATED POLY-88(207),     !- Layer 5
    KRYPTON 8MM(207),        !- Layer 6
    CLEAR 3MM(207);          !- Layer 7

  ComponentCost:LineItem,
    Quad low SHGC superwindows,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Quadruple LoE Films 33 3mm/8mm Krypton,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    687.8364;                !- Cost per Area {$/m2}

  Zone,
    ZN1_S_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    2.900,                   !- Ceiling Height {m}
    1301.518;                !- Volume {m3}

  Zone,
    ZN2_E_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.484,                  !- X Origin {m}
    4.750,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    2.900,                   !- Ceiling Height {m}
    192.484;                 !- Volume {m3}

  Zone,
    ZN3_N_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    13.973,                  !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    2.900,                   !- Ceiling Height {m}
    1301.518;                !- Volume {m3}

  Zone,
    ZN4_W_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    2.900,                   !- Ceiling Height {m}
    192.484;                 !- Volume {m3}

  Zone,
    ZN5_Core_Space_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    4.750,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    2.900,                   !- Ceiling Height {m}
    2400.197;                !- Volume {m3}

  Zone,
    ZN6_S_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    2.900,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    0.900,                   !- Ceiling Height {m}
    403.919;                 !- Volume {m3}

  Zone,
    ZN7_E_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    94.484,                  !- X Origin {m}
    4.750,                   !- Y Origin {m}
    2.900,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    0.900,                   !- Ceiling Height {m}
    59.736;                  !- Volume {m3}

  Zone,
    ZN8_N_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    13.973,                  !- Y Origin {m}
    2.900,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    0.900,                   !- Ceiling Height {m}
    403.919;                 !- Volume {m3}

  Zone,
    ZN9_W_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    2.900,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    0.900,                   !- Ceiling Height {m}
    59.736;                  !- Volume {m3}

  Zone,
    ZN10_Core_Plen_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    4.750,                   !- Y Origin {m}
    2.900,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    0.900,                   !- Ceiling Height {m}
    744.889;                 !- Volume {m3}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    99.234,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    99.234,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    99.234,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    99.234,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    94.484,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    99.234,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 2 {m}
    99.234,0.000,2.900,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,-4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,13.973,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.223,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,2.900,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    94.484,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.750,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,2.900,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,13.973,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.723,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.723,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.723,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,2.900,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,0.000,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,9.223,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,9.223,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.223,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:floor,  !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,2.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.900,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,2.900,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,9.223,2.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    99.234,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    99.234,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    99.234,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    99.234,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    94.484,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    99.234,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    99.234,0.000,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,-4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,13.973,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.223,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    94.484,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.750,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    94.484,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    94.484,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,13.973,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.723,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.723,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.723,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.973,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.723,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.973,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,9.223,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    89.734,9.223,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.223,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:floor,  !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.223,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,9.223,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:Roof,   !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,9.223,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    89.734,0.000,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    89.734,9.223,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN1_S_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    897.599;                 !- Surface Area {m2}

  InternalMass,
    ZN2_E_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    132.747;                 !- Surface Area {m2}

  InternalMass,
    ZN3_N_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    897.599;                 !- Surface Area {m2}

  InternalMass,
    ZN4_W_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    132.747;                 !- Surface Area {m2}

  InternalMass,
    ZN5_Core_Space_1,        !- Name
    InteriorFurnishings,     !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    1655.308;                !- Surface Area {m2}

  FenestrationSurface:Detailed,
    ZN1_S_Space_1:S_Window_0,!- Name
    window,                  !- Surface Type
    Quadruple LoE Films 88 3mm/8mm Krypton,  !- Construction Name
    ZN1_S_Space_1:ExtWall:South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,2.241,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    99.184,0.000,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    99.184,0.000,2.241;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_E_Space_1:E_Window_0,!- Name
    window,                  !- Surface Type
    Quadruple LoE Films 33 3mm/8mm Krypton,  !- Construction Name
    ZN2_E_Space_1:ExtWall:East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.750,-4.700,2.246,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,-4.700,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,13.923,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,13.923,2.246;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_N_Space_1:N_Window_0,!- Name
    window,                  !- Surface Type
    Quadruple LoE Films 88 3mm/8mm Krypton,  !- Construction Name
    ZN3_N_Space_1:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    94.434,4.750,2.241,  !- X,Y,Z ==> Vertex 1 {m}
    94.434,4.750,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    -4.700,4.750,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    -4.700,4.750,2.241;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_W_Space_1:W_Window_0,!- Name
    window,                  !- Surface Type
    Quadruple LoE Films 33 3mm/8mm Krypton,  !- Construction Name
    ZN4_W_Space_1:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.673,2.246,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.673,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.246;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    ZN1_S_Space_1 Eq 1,      !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13463.980,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN2_E_Space_1 Eq 1,      !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1991.211,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN3_N_Space_1 Eq 1,      !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13463.980,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN4_W_Space_1 Eq 1,      !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1991.211,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN5_Core_Space_1 Eq 1,   !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    24829.619,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  Lights,
    ZN1_S_Space_1 Lights 1,  !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4712.393,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN2_E_Space_1 Lights 1,  !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    696.924,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN3_N_Space_1 Lights 1,  !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4712.393,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN4_W_Space_1 Lights 1,  !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    696.924,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN5_Core_Space_1 Lights 1,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    8690.367,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  People,
    ZN1_S_Space_1,           !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    40.392,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    Zone Averaged,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN2_E_Space_1,           !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.974,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    Zone Averaged,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN3_N_Space_1,           !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    40.392,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    Zone Averaged,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN4_W_Space_1,           !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.974,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    Zone Averaged,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN5_Core_Space_1,        !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    74.489,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    Zone Averaged,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  ZoneInfiltration:DesignFlowRate,
    ZN1_S_Space_1 Infl 1,    !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03615,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN2_E_Space_1 Infl 1,    !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00535,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN3_N_Space_1 Infl 1,    !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03615,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN4_W_Space_1 Infl 1,    !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00535,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN5_Core_Space_1 Infl 1, !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.06667,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN6_S_Plen_1 Infl 1,     !- Name
    ZN6_S_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01122,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN7_E_Plen_1 Infl 1,     !- Name
    ZN7_E_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00166,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN8_N_Plen_1 Infl 1,     !- Name
    ZN8_N_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01122,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN9_W_Plen_1 Infl 1,     !- Name
    ZN9_W_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00166,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN10_Core_Plen_1 Infl 1, !- Name
    ZN10_Core_Plen_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.02069,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    ZN1_S_Space_1 Thermostat,!- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN1_S_Space_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN1_S_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN2_E_Space_1 Thermostat,!- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN2_E_Space_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN2_E_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN3_N_Space_1 Thermostat,!- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN3_N_Space_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN3_N_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN4_W_Space_1 Thermostat,!- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN4_W_Space_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN4_W_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN5_Core_Space_1 Thermostat,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN5_Core_Space_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN5_Core_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN1_S_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN1_S_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN1_S_Space_1,           !- Zone Name
    ZN1_S_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN1_S_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN1_S_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN1_S_Space_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN1_S_Space_1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN1_S_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN1_S_Space_1 ATU,       !- Name
    ZN1_S_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN1_S_Space_1 VAV Reheat;!- Air Terminal Name

  NodeList,
    ZN1_S_Space_1 Inlets,    !- Name
    ZN1_S_Space_1 Supply Inlet;  !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN1_S_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN1_S_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN1_S_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN1_S_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN1_S_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN1_S_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN1_S_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN1_S_Space_1 HW-Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN1_S_Space_1 Reheat Coil,  !- Component 1 Name
    ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN1_S_Space_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN2_E_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN2_E_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN2_E_Space_1,           !- Zone Name
    ZN2_E_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN2_E_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN2_E_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN2_E_Space_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN2_E_Space_1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN2_E_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN2_E_Space_1 ATU,       !- Name
    ZN2_E_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN2_E_Space_1 VAV Reheat;!- Air Terminal Name

  NodeList,
    ZN2_E_Space_1 Inlets,    !- Name
    ZN2_E_Space_1 Supply Inlet;  !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN2_E_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN2_E_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN2_E_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN2_E_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN2_E_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN2_E_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN2_E_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN2_E_Space_1 HW-Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN2_E_Space_1 Reheat Coil,  !- Component 1 Name
    ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN2_E_Space_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN3_N_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN3_N_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN3_N_Space_1,           !- Zone Name
    ZN3_N_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN3_N_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN3_N_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN3_N_Space_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN3_N_Space_1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN3_N_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN3_N_Space_1 ATU,       !- Name
    ZN3_N_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN3_N_Space_1 VAV Reheat;!- Air Terminal Name

  NodeList,
    ZN3_N_Space_1 Inlets,    !- Name
    ZN3_N_Space_1 Supply Inlet;  !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN3_N_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN3_N_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN3_N_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN3_N_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN3_N_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN3_N_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN3_N_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN3_N_Space_1 HW-Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN3_N_Space_1 Reheat Coil,  !- Component 1 Name
    ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN3_N_Space_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN4_W_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN4_W_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN4_W_Space_1,           !- Zone Name
    ZN4_W_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN4_W_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN4_W_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN4_W_Space_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN4_W_Space_1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN4_W_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN4_W_Space_1 ATU,       !- Name
    ZN4_W_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN4_W_Space_1 VAV Reheat;!- Air Terminal Name

  NodeList,
    ZN4_W_Space_1 Inlets,    !- Name
    ZN4_W_Space_1 Supply Inlet;  !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN4_W_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN4_W_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN4_W_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN4_W_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN4_W_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN4_W_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN4_W_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN4_W_Space_1 HW-Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN4_W_Space_1 Reheat Coil,  !- Component 1 Name
    ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN4_W_Space_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN5_Core_Space_1,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN5_Core_Space_1,!- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN5_Core_Space_1,        !- Zone Name
    ZN5_Core_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN5_Core_Space_1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN5_Core_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN5_Core_Space_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN5_Core_Space_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN5_Core_Space_1 ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN5_Core_Space_1 ATU,    !- Name
    ZN5_Core_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN5_Core_Space_1 VAV Reheat;  !- Air Terminal Name

  NodeList,
    ZN5_Core_Space_1 Inlets, !- Name
    ZN5_Core_Space_1 Supply Inlet;  !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN5_Core_Space_1 VAV Reheat,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN5_Core_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN5_Core_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN5_Core_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Water,
    ZN5_Core_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN5_Core_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN5_Core_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN5_Core_Space_1 HW-Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN5_Core_Space_1 Reheat Coil,  !- Component 1 Name
    ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN5_Core_Space_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:System,
    VAV SYS 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  AirLoopHVAC,
    VAV SYS 1,               !- Name
    VAV SYS 1 Controllers,   !- Controller List Name
    VAV SYS 1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV SYS 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV SYS 1 Air Loop Inlet,!- Supply Side Inlet Node Name
    VAV SYS 1 Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV SYS 1 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    VAV SYS 1 Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV SYS 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV SYS 1 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV SYS 1 Heating Coil Controller;  !- Controller 2 Name

  BranchList,
    VAV SYS 1 Branches,      !- Name
    VAV SYS 1 Main Branch;   !- Branch 1 Name

  Branch,
    VAV SYS 1 Main Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV SYS 1 OA System,     !- Component 1 Name
    VAV SYS 1 Air Loop Inlet,!- Component 1 Inlet Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 2 Name
    VAV SYS 1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV SYS 1 Heating Coil,  !- Component 3 Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV SYS 1 Supply Fan,    !- Component 4 Name
    VAV SYS 1 Heating Coil Outlet,  !- Component 4 Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:SupplyPath,
    VAV SYS 1 Supply Path,   !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV SYS 1 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV SYS 1 Zone Splitter, !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Inlet Node Name
    ZN1_S_Space_1 Damper Inlet,  !- Outlet 1 Node Name
    ZN2_E_Space_1 Damper Inlet,  !- Outlet 2 Node Name
    ZN3_N_Space_1 Damper Inlet,  !- Outlet 3 Node Name
    ZN4_W_Space_1 Damper Inlet,  !- Outlet 4 Node Name
    ZN5_Core_Space_1 Damper Inlet;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    VAV SYS 1 Return Path,   !- Name
    VAV SYS 1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV SYS 1 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    VAV SYS 1 Zone Mixer,    !- Name
    VAV SYS 1 Return Air Outlet,  !- Outlet Node Name
    ZN1_S_Space_1 Return Outlet,  !- Inlet 1 Node Name
    ZN2_E_Space_1 Return Outlet,  !- Inlet 2 Node Name
    ZN3_N_Space_1 Return Outlet,  !- Inlet 3 Node Name
    ZN4_W_Space_1 Return Outlet,  !- Inlet 4 Node Name
    ZN5_Core_Space_1 Return Outlet;  !- Inlet 5 Node Name

  AvailabilityManagerAssignmentList,
    VAV SYS 1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV SYS 1 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV SYS 1 Availability 1,!- Name
    FAN_SCH;                 !- Schedule Name

  SetpointManager:Scheduled,
    VAV SYS 1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV SYS 1 Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    VAV SYS 1 Supply Air Temp Nodes,  !- Name
    VAV SYS 1 Air Loop Outlet;  !- Node 1 Name

  Coil:Cooling:Water:DetailedGeometry,
    VAV SYS 1 Cooling Coil,  !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet;  !- Air Outlet Node Name

  Controller:WaterCoil,
    VAV SYS 1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV SYS 1 Cooling Coil Outlet,  !- Sensor Node Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:MixedAir,
    VAV SYS 1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  Branch,
    VAV SYS 1 ChW-Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 1 Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Coil:Heating:Water,
    VAV SYS 1 Heating Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    VAV SYS 1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    VAV SYS 1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Controller:WaterCoil,
    VAV SYS 1 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV SYS 1 Heating Coil Outlet,  !- Sensor Node Name
    VAV SYS 1 Heating Coil HW Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    VAV SYS 1 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Heating-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV SYS 1 Heating Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    VAV SYS 1 Heating Supply Air Temp Nodes,  !- Name
    VAV SYS 1 Heating Coil Outlet;  !- Node 1 Name

  Branch,
    VAV SYS 1 HW-Branch,     !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV SYS 1 Heating Coil,  !- Component 1 Name
    VAV SYS 1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    VAV SYS 1 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Fan:VariableVolume,
    VAV SYS 1 Supply Fan,    !- Name
    FAN_SCH,                 !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    VAV SYS 1 Heating Coil Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Air Loop Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    VAV SYS 1 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    VAV SYS 1 OA System,     !- Name
    VAV SYS 1 OA System Controllers,  !- Controller List Name
    VAV SYS 1 OA System Equipment,  !- Outdoor Air Equipment List Name
    VAV SYS 1 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV SYS 1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV SYS 1 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV SYS 1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV SYS 1 OA Mixing Box; !- Component 1 Name

  OutdoorAir:Mixer,
    VAV SYS 1 OA Mixing Box, !- Name
    VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV SYS 1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    VAV SYS 1 Relief Air Outlet,  !- Relief Air Stream Node Name
    VAV SYS 1 Air Loop Inlet;!- Return Air Stream Node Name

  Controller:OutdoorAir,
    VAV SYS 1 OA Controller, !- Name
    VAV SYS 1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    VAV SYS 1 Air Loop Inlet,!- Return Air Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV SYS 1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  SetpointManager:MixedAir,
    VAV SYS 1 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    CHW Demand 1 ChW Demand Side Branches,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Branch 1 Name
    VAV SYS 1 ChW-Branch,    !- Branch 2 Name
    CHW Demand 1 ChW Bypass Branch,  !- Branch 3 Name
    CHW Demand 1 ChW Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CHW Demand 1 ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Demand 1 ChW Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Demand 1 ChW Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CHW Demand 1 ChW Splitter,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Inlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Outlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHW Demand 1 ChW Mixer,  !- Name
    CHW Demand 1 ChW Outlet Branch,  !- Outlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Inlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CHW Demand 1 ChW Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Inlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Inlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Demand 1 ChW Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Outlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Outlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Demand 1 ChW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Bypass Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Bypass Pipe,  !- Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node;  !- Outlet Node Name

  BranchList,
    HW Demand 1 HW Demand Side Branches,  !- Name
    HW Demand 1 HW Inlet Branch,  !- Branch 1 Name
    ZN1_S_Space_1 HW-Branch, !- Branch 2 Name
    ZN2_E_Space_1 HW-Branch, !- Branch 3 Name
    ZN3_N_Space_1 HW-Branch, !- Branch 4 Name
    ZN4_W_Space_1 HW-Branch, !- Branch 5 Name
    ZN5_Core_Space_1 HW-Branch,  !- Branch 6 Name
    VAV SYS 1 HW-Branch,     !- Branch 7 Name
    HW Demand 1 HW Bypass Branch,  !- Branch 8 Name
    HW Demand 1 HW Outlet Branch;  !- Branch 9 Name

  ConnectorList,
    HW Demand 1 HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Demand 1 HW Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Demand 1 HW Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Demand 1 HW Splitter, !- Name
    HW Demand 1 HW Inlet Branch,  !- Inlet Branch Name
    ZN1_S_Space_1 HW-Branch, !- Outlet Branch 1 Name
    ZN2_E_Space_1 HW-Branch, !- Outlet Branch 2 Name
    ZN3_N_Space_1 HW-Branch, !- Outlet Branch 3 Name
    ZN4_W_Space_1 HW-Branch, !- Outlet Branch 4 Name
    ZN5_Core_Space_1 HW-Branch,  !- Outlet Branch 5 Name
    VAV SYS 1 HW-Branch,     !- Outlet Branch 6 Name
    HW Demand 1 HW Bypass Branch;  !- Outlet Branch 7 Name

  Connector:Mixer,
    HW Demand 1 HW Mixer,    !- Name
    HW Demand 1 HW Outlet Branch,  !- Outlet Branch Name
    ZN1_S_Space_1 HW-Branch, !- Inlet Branch 1 Name
    ZN2_E_Space_1 HW-Branch, !- Inlet Branch 2 Name
    ZN3_N_Space_1 HW-Branch, !- Inlet Branch 3 Name
    ZN4_W_Space_1 HW-Branch, !- Inlet Branch 4 Name
    ZN5_Core_Space_1 HW-Branch,  !- Inlet Branch 5 Name
    VAV SYS 1 HW-Branch,     !- Inlet Branch 6 Name
    HW Demand 1 HW Bypass Branch;  !- Inlet Branch 7 Name

  Branch,
    HW Demand 1 HW Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Inlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Inlet Pipe,  !- Name
    HW Demand 1 HW Demand Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HW Demand 1 HW Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Outlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Outlet Pipe,  !- Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    HW Demand 1 HW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Bypass Pipe,  !- Component 1 Name
    HW Demand 1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Bypass Pipe,  !- Name
    HW Demand 1 HW Bypass Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node;  !- Outlet Node Name

  Sizing:Plant,
    Chiller Plant,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chiller Plant,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Operation, !- Plant Equipment Operation Scheme Name
    Chiller Plant ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Chiller Plant ChW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chiller Plant ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chiller Plant ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chiller Plant ChW Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Demand Side Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    CHW Demand 1 ChW Demand Side Branches,  !- Demand Side Branch List Name
    CHW Demand 1 ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chiller Plant ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    Chiller Plant ChW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Chiller Plant ChW Supply Side Branches,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Branch,  !- Branch 2 Name
    Chiller Plant ChW Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant ChW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant ChW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant ChW Supply Splitter,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Branch,  !- Outlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant ChW Supply Mixer,  !- Name
    Chiller Plant ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Branch,  !- Inlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Chiller Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant ChW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Side Bypass,  !- Component 1 Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant ChW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Outlet,  !- Component 1 Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Side Bypass,  !- Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Outlet,  !- Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Outlet Node;  !- Outlet Node Name

  Pump:ConstantSpeed,
    Chiller Plant ChW Circ Pump,  !- Name
    Chiller Plant ChW Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Chiller Plant ChW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chiller Plant ChW Circ Pump,  !- Component 1 Name
    Chiller Plant ChW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  PlantEquipmentOperationSchemes,
    Chiller Plant Operation, !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant ChW Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant ChW Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chiller Plant ChW Plant; !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chiller Plant ChW Plant, !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Chiller Plant Chiller;   !- Equipment 1 Name

  Chiller:Electric,
    Chiller Plant Chiller,   !- Name
    WaterCooled,             !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    5.500000,                !- Nominal COP {W/W}
    Chiller Plant Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller Plant Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Chiller Plant Chiller Cond Inlet Node,  !- Condenser Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

  ComponentCost:LineItem,
    central chiller,         !- Name
    ,                        !- Type
    Chiller:Electric,        !- Line Item Type
    Chiller Plant Chiller,   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    340.0,                   !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    0.0;                     !- Cost per Volume {$/m3}

  BranchList,
    Chiller Plant Cnd Demand Side Branches,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Demand Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant Cnd Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Demand Splitter,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Demand Mixer,  !- Name
    Chiller Plant Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Condenser Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Cnd Demand Inlet Pipe,  !- Component 1 Name
    Chiller Plant Cnd Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Cnd Demand Inlet Pipe,  !- Name
    Chiller Plant Cnd Demand Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Chiller Condenser Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Cond Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant Condenser Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Side Bypass,  !- Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Condenser Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Outlet,  !- Component 1 Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Outlet,  !- Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node;  !- Outlet Node Name

!***********************CONDENSER SUPPLY SIDE*************************************

  Sizing:Plant,
    Chiller Plant Condenser Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Chiller Plant Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Condenser Loop Operation,  !- Condenser Equipment Operation Scheme Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Chiller Plant Cnd Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Chiller Plant Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Chiller Plant Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Chiller Plant Cnd Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chiller Plant Cnd Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chiller Plant Cnd Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    Chiller Plant Cnd Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Chiller Plant Condenser Supply Side Branches,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Supply Splitter,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Supply Mixer,  !- Name
    Chiller Plant Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Condenser Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Chiller Plant Condenser, !- Component 1 Name
    Chiller Plant Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant Condenser Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Side Bypass,  !- Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Condenser Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Outlet,  !- Component 1 Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Outlet,  !- Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Chiller Plant Cnd Circ Pump,  !- Name
    Chiller Plant Cnd Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Chiller Plant Condenser Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chiller Plant Cnd Circ Pump,  !- Component 1 Name
    Chiller Plant Cnd Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  CondenserEquipmentOperationSchemes,
    Chiller Plant Condenser Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant Condenser Only,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant Condenser Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    Chiller Plant Condenser plant;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Chiller Plant Condenser plant,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Chiller Plant Condenser; !- Equipment 1 Name

  CoolingTower:SingleSpeed,
    Chiller Plant Condenser, !- Name
    Chiller Plant Condenser Inlet Node,  !- Water Inlet Node Name
    Chiller Plant Condenser Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    ,                        !- Performance Input Method
    ;                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio

  Sizing:Plant,
    Boiler Plant,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Boiler Plant,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Boiler Plant Operation,  !- Plant Equipment Operation Scheme Name
    Boiler Plant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Boiler Plant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Boiler Plant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Boiler Plant HW Supply Side Branches,  !- Plant Side Branch List Name
    Boiler Plant HW Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand 1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    HW Demand 1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    HW Demand 1 HW Demand Side Branches,  !- Demand Side Branch List Name
    HW Demand 1 HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Boiler Plant HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Boiler Plant HW Supply Side Branches,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Branch 1 Name
    Boiler Plant Boiler Branch,  !- Branch 2 Name
    Boiler Plant HW Supply Bypass Branch,  !- Branch 3 Name
    Boiler Plant HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Boiler Plant HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Boiler Plant HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Boiler Plant HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Boiler Plant HW Supply Splitter,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Plant Boiler Branch,  !- Outlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Boiler Plant HW Supply Mixer,  !- Name
    Boiler Plant HW Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Plant Boiler Branch,  !- Inlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Boiler Plant Boiler Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Plant Boiler,     !- Component 1 Name
    Boiler Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant Boiler Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Boiler Plant HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Side Bypass,  !- Component 1 Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Boiler Plant HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Outlet,  !- Component 1 Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Boiler Plant HW Supply Side Bypass,  !- Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler Plant HW Supply Outlet,  !- Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Outlet Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Boiler Plant HW Circ Pump,  !- Name
    Boiler Plant HW Supply Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Boiler Plant HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Boiler Plant HW Circ Pump,  !- Component 1 Name
    Boiler Plant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  PlantEquipmentOperationSchemes,
    Boiler Plant Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler Plant Heat Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Boiler Plant Heat Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Boiler Plant heating plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Boiler Plant heating plant,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Plant Boiler;     !- Equipment 1 Name

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Boiler:HotWater="Boiler Plant Boiler",  !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
    InputOutputReference document for details.;  !- Message Line 3

  Boiler:HotWater,
    Boiler Plant Boiler,     !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.900000,                !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    81.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Boiler Plant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Boiler Plant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    Boiler Plant Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant Boiler Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  ComponentCost:LineItem,
    Continuous Air Barrier,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    *,                       !- Item Name
    ,                        !- Object End-Use Key
    @@cost1@@,               !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.000;                   !- Quantity {dimensionless}

  ComponentCost:Adjustments,
    @@cost2@@,               !- Miscellaneous Cost per Conditioned Area {$/m2}
    0.080,                   !- Design and Engineering Fees {dimensionless}
    0.070,                   !- Contractor Fee {dimensionless}
    0.100,                   !- Contingency {dimensionless}
    0.000,                   !- Permits, Bonding and Insurance {dimensionless}
    0.010,                   !- Commissioning Fee {dimensionless}
    1.136;                   !- Regional Adjustment Factor {dimensionless}

  ComponentCost:Reference,
    665082.040,              !- Reference Building Line Item Costs {$}
    500.000,                 !- Reference Building Miscellaneous Cost per Conditioned Area {$/m2}
    0.060,                   !- Reference Building Design and Engineering Fees {dimensionless}
    0.070,                   !- Reference Building Contractor Fee {dimensionless}
    0.100,                   !- Reference Building Contingency
    0.000,                   !- Reference Building Permits, Bonding and Insurance {dimensionless}
    0.005,                   !- Reference Building Commissioning Fee {dimensionless}
    1.136;                   !- Reference Building Regional Adjustment Factor {dimensionless}

  CurrencyType,
    USD;                     !- Monetary Unit

  Output:Surfaces:Drawing,dxf;

  Output:VariableDictionary,Regular;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Electricity:Building,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,Electricity:HVAC,runperiod;

  Output:Meter,Electricity:Plant,runperiod;

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    rvi file associated with this input is being processed. Review for accuracy.;  !- Message Line 1

