 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
  
 Site:Location,
  Appleton Outagamie_WI_USA Design_Conditions,     !- Location Name
      44.25,     !- Latitude {N+ S-}
     -88.52,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     280.00;     !- Elevation {m}
 
 !  WMO=726457 Time Zone=NAC: (GMT-06:00) Central Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   2nd Sunday in November;    !- EndDate
  
 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Appleton Outagamie_WI_USA Extreme Annual Wind Speeds, 1%=11m/s, 2.5%=9.5m/s, 5%=8.5m/s
 ! Appleton Outagamie_WI_USA Extreme Annual Temperatures, Max Drybulb=-23.9°C Min Drybulb=34.3°C
  
 ! Appleton Outagamie_WI_USA Annual Heating Design Conditions Wind Speed=4.8m/s Wind Dir=290
 ! Coldest Month=JAN
 ! Appleton Outagamie_WI_USA Annual Heating 99.6%, MaxDB=-21°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        -21,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        -21,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie_WI_USA Annual Heating 99%, MaxDB=-17.8°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Htg 99% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -17.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie_WI_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-25.5°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -19.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -25.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie_WI_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-22.5°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -16.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -22.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie_WI_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=12.3m/s
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
       12.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie_WI_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=11.1m/s
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -4.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -4.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
       11.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Appleton Outagamie Annual Cooling Design Conditions Wind Speed=5.3m/s Wind Dir=210
 ! Hottest Month=JUL
 ! Appleton Outagamie_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.4°C MWB=23.8°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (DB=>MWB) 1%, MaxDB=29.7°C MWB=22.8°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.7,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (DB=>MWB) 2%, MaxDB=27.9°C MWB=21.5°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=25.3°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.8,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (WB=>MDB) 1%, MDB=28°C WB=24.1°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         28,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (WB=>MDB) 2%, MDB=26.7°C WB=23°C
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         23,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (DP=>MDB) .4%, MDB=27.5°C DP=23.9°C HR=0.0194
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.5,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       23.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (DP=>MDB) 1%, MDB=26.4°C DP=22.7°C HR=0.0181
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       22.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (DP=>MDB) 2%, MDB=25.8°C DP=22.1°C HR=0.0174
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.8,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       22.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=29.6°C Enthalpy=78800.0J/kg
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    78800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=27.8°C Enthalpy=73900.0J/kg
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    73900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Appleton Outagamie_WI_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=26.3°C Enthalpy=69700.0J/kg
 SizingPeriod:DesignDay,
  Appleton Outagamie Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    69700.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     98006.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        210,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.121;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
