 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
  
 Site:Location,
  ELKINS_WV_USA Design_Conditions,     !- Location Name
      38.88,     !- Latitude {N+ S-}
     -79.85,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     594.00;     !- Elevation {m}
 
 !  WMO=724170 Time Zone=NAE: (GMT-05:00) Eastern Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   2nd Sunday in November;    !- EndDate
  
 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! ELKINS_WV_USA Extreme Annual Wind Speeds, 1%=8.1m/s, 2.5%=7.2m/s, 5%=6.3m/s
 ! ELKINS_WV_USA Extreme Annual Temperatures, Max Drybulb=-24.2°C Min Drybulb=32.3°C
  
 ! ELKINS_WV_USA Annual Heating Design Conditions Wind Speed=1.3m/s Wind Dir=260
 ! Coldest Month=JAN
 ! ELKINS_WV_USA Annual Heating 99.6%, MaxDB=-17.8°C
 SizingPeriod:DesignDay,
  ELKINS Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -17.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS_WV_USA Annual Heating 99%, MaxDB=-14°C
 SizingPeriod:DesignDay,
  ELKINS Ann Htg 99% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        -14,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        -14,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS_WV_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-21.4°C
 SizingPeriod:DesignDay,
  ELKINS Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -14.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -21.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS_WV_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-18.1°C
 SizingPeriod:DesignDay,
  ELKINS Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -11.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -18.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS_WV_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=9.5m/s
 SizingPeriod:DesignDay,
  ELKINS Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        3.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        9.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS_WV_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=8.7m/s
 SizingPeriod:DesignDay,
  ELKINS Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        2.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        8.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! ELKINS Annual Cooling Design Conditions Wind Speed=3.2m/s Wind Dir=300
 ! Hottest Month=JUL
 ! ELKINS_WV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.4°C MWB=21.4°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (DB=>MWB) 1%, MaxDB=29°C MWB=20.9°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         29,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (DB=>MWB) 2%, MaxDB=27.8°C MWB=20.4°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (WB=>MDB) .4%, MDB=28.1°C WB=23°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         23,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (WB=>MDB) 1%, MDB=27.2°C WB=22.4°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (WB=>MDB) 2%, MDB=26.3°C WB=21.7°C
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (DP=>MDB) .4%, MDB=25.3°C DP=21.4°C HR=0.0172
 SizingPeriod:DesignDay,
  ELKINS Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.3,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       21.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (DP=>MDB) 1%, MDB=24.7°C DP=20.8°C HR=0.0166
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.7,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       20.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (DP=>MDB) 2%, MDB=24.1°C DP=20.2°C HR=0.0160
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.1,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       20.2,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=28.2°C Enthalpy=70900.0J/kg
 SizingPeriod:DesignDay,
  ELKINS Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.2,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    70900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=27.4°C Enthalpy=68400.0J/kg
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.4,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    68400.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ELKINS_WV_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=26.3°C Enthalpy=66000.0J/kg
 SizingPeriod:DesignDay,
  ELKINS Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66000.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     94390.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.911;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
